6.2.1电气系统的设计应根据当地供电条件，合理确定供电电压等级。
6.2.2配变电所应靠近负荷中心、大功率用电设备。
6.2.3变压器应选用低损耗型，且能效值不应低于现行国家标准《三相配电变压器能效限定值及能效等级》GB20052中能效标准的节能评价值。
6.2.4变压器的设计宜保证其运行在经济运行参数范围内。
6.2.5配电系统三相负荷的不平衡度不宜大于15％。单相负荷较多的供电系统，宜采用部分分相无功自动补偿装置。
6.2.6容量较大的用电设备，当功率因数较低且离配变电所较远时，宜采用无功功率就地补偿方式。
6.2.7大型用电设备、大型可控硅调光设备、电动机变频调速控制装置等谐波源较大设备，宜就地设置谐波抑制装置。当建筑中非线性用电设备较多时，宜预留滤波装置的安装空间。
